% ======================================================================
% Contribuições p/ a falta na barra 7. Zbus = variante flat/sem carga (a mais
% fiel ao ANAFAS, que usa tensão pré-falta ≈ flat). Correntes são fasores.
% Gerado automaticamente por 07_export_latex.jl — não editar à mão.
% ======================================================================
\begin{tabular}{cccccc}
\toprule
Ramo & Zbus [pu] & ANAFAS [pu] & $\varepsilon$ & Zbus [kA] & ANAFAS [kA] \\
\midrule
4 $\to$ 7 & 3.014 & 2.915 & +3.4\% & 12.61 & 12.20 \\
8 $\to$ 7 & 1.524 & 1.590 & -4.1\% & 6.38 & 6.65 \\
9 $\to$ 7 & 1.905 & 1.936 & -1.6\% & 7.97 & 8.10 \\
\midrule Total & 6.324 & 6.426 & -1.6\% & 26.46 & 26.88 \\
\bottomrule
\end{tabular}
