% ======================================================================
% Tensões durante o curto na barra 7 (módulo, pu). ε = erro flat vs ANAFAS.
% ANAFAS não reporta as barras ligadas à referência (1,6,11,12,13) -> n/d.
% Gerado automaticamente por 07_export_latex.jl — não editar à mão.
% ======================================================================
\begin{tabular}{cccccc}
\toprule
Barra & $|V_0|$ & Zbus flat & Zbus fluxo & ANAFAS & $\varepsilon$ (flat) \\
\midrule
1 & 1.0600 & 0.9120 & 0.9670 & n/d & -- \\
2 & 1.0400 & 0.8278 & 0.8611 & 0.840 & -1.5\% \\
3 & 1.0100 & 0.8002 & 0.8017 & 0.813 & -1.6\% \\
4 & 1.0116 & 0.6164 & 0.6149 & 0.596 & +3.4\% \\
5 & 1.0153 & 0.6787 & 0.6831 & 0.660 & +2.8\% \\
6 & 1.0600 & 0.5817 & 0.6250 & n/d & -- \\
7 & 1.0425 & 0.0000 & 0.0000 & 0.000 & -- \\
8 & 1.0800 & 0.2685 & 0.3177 & 0.280 & -4.1\% \\
9 & 1.0244 & 0.2096 & 0.1971 & 0.213 & -1.6\% \\
10 & 1.0226 & 0.2736 & 0.2636 & 0.279 & -1.9\% \\
11 & 1.0371 & 0.4230 & 0.4362 & n/d & -- \\
12 & 1.0424 & 0.5543 & 0.5803 & n/d & -- \\
13 & 1.0359 & 0.5274 & 0.5452 & n/d & -- \\
14 & 1.0106 & 0.3465 & 0.3303 & 0.347 & -0.1\% \\
\bottomrule
\end{tabular}
